# FastIOT 产品规格：以用户完成任务为中心

状态：本地范围调整版，暂未同步 GitHub。按用户最新要求，加深点位、建模与 EMS 功能包；删除独立的检查、升级与恢复、“加入 EMS 能力”流程。本轮只改规格，不删除既有产品代码，也不表示功能已实现。

代码评审基线：eff9231。已确认产品定位仍是开源 IoT/SCADA 底座与付费 EMS 包。用户最新取舍优先于此前讨论；被移出范围的故事、验收和决策不再作为本轮完成门槛。

阅读入口：[平台能力细则](2026-11-13-core-capabilities.md)定义可配置内容和使用结果；[通用物模型](2026-11-13-generic-thing-model.md)规定跨行业对象与关系；[通用 Unit 与 EMS 专业模型](2026-11-13-unit-model.md)细化业务组合、层级约束、能力口径与多设备协作；[白话说明](2026-11-13-decision-guide.md)解释用户场景。附录 A 为当前故事，附录 B 为当前测试，附录 C 记录被移除项和少数待定项，附录 D 保存底层设计约束。历史编号不复用、不伪装成通过。

## Problem Statement

交付人员需要把现场设备、点位和业务逻辑快速组成可运行应用。用户应围绕“接什么设备、数据是什么意思、满足什么条件做什么、画面怎样展示和操作”工作，而不是先学习检查、升级、仲裁和提交等内部流程。

平台的深度来自设备模型与实例复用、点表批量处理、可配置规则与状态机、AI 交互组态，以及 EMS 提供的能源模型和策略内容。后台的安全执行应可靠，但不成为主产品叙事。

## Solution

**让交付团队在已支持的设备与能力范围内，无需编写项目代码，即可构建、仿真、运行和交付可复用的 SCADA 应用，并通过付费 EMS 功能包配置能源管理与协同控制应用。**

### 最终用户拿到什么

- **交付人员**拿到能制作应用的工具：从空白或模板接设备、整理点位、建模配逻辑、让 AI 生成画面，然后把能运行的应用交给客户。未配置时明确下一步，不靠读源码或开发者代办。
- **现场操作员**拿到已配置的应用：登录后看到自己负责的现场，找得到设备、看得懂数据、做得了获准操作，异常时知道原因与下一步；无需理解 Profile、仲裁或发布机制。
- **客户管理员**能管理账号和对象权限；仅被显式授予工程权限的人进入工程配置。三个角色不是三套重复产品。

**取舍准则：** 不能帮助上述用户完成任务、减少重复配置或防止误操作的能力，不因“平台通常都有”而加入。能放在原操作中的提示与校验，不新建中心或流程。安全、真实反馈和明确生效状态不能为了少按钮而删除。

### 交付人员的制作主线

1. **接设备、管点位**：连接与 Profile，点表导入／批量编辑，查看原始值、业务值与质量。
2. **建模型、配逻辑**：设备模板与实例、业务拓扑、属性／命令／事件、实时计算点与虚拟输入、决策表和状态机。计算点是底座能力，不以购买 EMS 为前提。
3. **生成画面、直接使用**：AI 对话和标注截图生成／修改 2D、Three.js 页面；查看实时数据、报警和历史，并控制获准设备。
4. **配置能源应用**：EMS 的模型、策略模板、能流与运行画面直接用于上述项目制作流程，不另设“加入 EMS”工作台或安装向导。

最小工程交付保留：编辑、保存、预览、明确应用，以及项目导入导出和离线运行。没有独立交付检查中心、升级冲突流程、回滚／灾难恢复中心。必要输入校验和生成画面安全预览留在操作发生处，不伪装成重新引入的检查模块。

### 不能删的使用能力

| 用户任务 | 必须保留的能力 | 少了会怎样 |
| --- | --- | --- |
| 把设备接进来 | 连接、设备与 Profile 绑定，问题定位到实际对象 | 页面有设备名字，却不知道有没有读到设备 |
| 把数据整理正确 | 点表批量处理、原始／业务值对照、单位、质量与引用关系；实时计算点及其输入／公式排错 | 逐点重复录入，错误缩放或坏值被当成真数据，上层重复计算且难以解释 |
| 同类设备不重复制作 | 模板、实例、拓扑、模型属性／命令／事件及只读派生数据 | 换设备就重做逻辑和画面，各页面含义不一致 |
| 表达条件联动 | 决策表的条件、顺序、持续／冷却、动作与模拟 | 简单现场逻辑也必须找开发者写代码 |
| 表达设备过程 | 状态、事件、守卫、转移与等待结果 | 点了启动就显示运行，过程和真实反馈混淆 |
| 看现场并操作 | AI 生成与修改组态，实时数据、报警入口和授权控制 | 只得到漂亮截图，不能完成现场工作 |
| 发现并理解异常 | 报警定位与处理、历史趋势、缺样显示和授权导出 | 知道异常却找不到原因，数据无法带走使用 |
| 配置能源应用 | 能源模型、PCC 关系、计划和策略模板、能流及参数操作 | EMS 只剩菜单和日志，仍靠手写项目逻辑 |

### 不能少的使用细节

| 使用时刻 | 用户必须获得的结果 | 复用验收 |
| --- | --- | --- |
| 登录／进入应用 | 按权限进入已配置运行页或工程入口；无项目／无连接时说明缺什么和下一步，不用空白页冒充正常 | T01、T26 |
| 找设备／切换现场 | 看得见当前项目、站点和设备；从列表、画面或报警定位同一对象，切换后不沿用旧目标操作 | T16、T31 |
| 读一个数值 | 看得见名称、单位、必要的时间／质量；无数据、正在加载、读取失败和过期分别说明，不能一律显示零或绿色正常 | T27、T28、T32 |
| 配置／导入后 | 知道哪些成功、哪些失败、当前是未保存／已保存未生效／已生效；失败保留可修正内容，离开未保存编辑有提醒 | T13、T26、T33 |
| 点控制按钮前后 | 明确目标、动作和参数；不能操作时说明原因，发出后有真实反馈，等待或结果未知不伪装成功 | T04、T17、T31 |
| AI 不可用 | 模型网络、凭据、额度或生成失败有可理解提示；保留现有画面与修改上下文，不影响已部署应用的使用 | T05、T08 |
| 报警发生 | 从报警能回到相关设备、当前数据和历史；确认接手不等于设备故障解除 | T01、T32 |
| 换同事／交给客户 | 常用任务可从界面及项目使用说明完成，不要求理解内部术语或通过后台改数据 | T26 |

这些是原页面与操作的必要反馈，不是新增检查、升级或运维模块。3D 是展示方式，不能让完成一个常用操作必须先学会旋转和寻找模型；同一画面应有清楚的设备选择与操作入口，不另建手工组态编辑器。

### 配置一次，多处复用

- **同类设备共用画面定义**：AI 生成的画面或片段声明所需模型和实例参数；绑定另一台设备时，名称、数据、报警和操作目标一起切换，不重新生成整页。不匹配、缺参数或单目标不唯一时明确提示，不能猜测操作对象。
- **通用规则模板填参复用**：决策表模板声明类型化输入、动作目标和可调参数；使用时只绑定实例及差异参数。各实例互不影响，保存仍不等于生效，不复制模板示例设备作为隐藏目标。

复用依据明确的模型用途和关系，不依赖显示名称；型号支持能力与当前是否允许操作分开。其余局部质量和报警过程要求在现有能力与验收中补齐，不新增模块、手工组态编辑器、脚本语言或复杂流程。

### 通用物模型与 EMS 专业化

平台用 Site 表达现场，Area 表达组织容器，Unit 表达功能对象，Device 表达设备实例，Point 表达数据；Group 是横向集合，Relationship 说明成员、测量、控制或展示关系。层级可按实际跳过，不要求每台设备都套五层。能力、业务命令与事件复用相同模型语义，但容器和只读对象不会自动获得控制能力。

Unit 可通过模板组合 Device。例如供水单元绑定驱动和传感器，对外提供压力、运行与启停；普通传感器直接使用。Plant 是电站类型 Area，EnergyUnit 是能源类型 Unit，ResourceGroup 是带能源分配约束的 Group。EMS 包提供 SOC、kW／kWh、PCC 和能源策略，不把专业字段强加给通用模型；这不是只改类型名称。

EMS 需要补全三项业务结果：**层级目标与约束共同生效；额定、实时允许和本次可分配能力分别解释；多设备明确角色、聚合和动作反馈。** 用户看目标、可满足部分与受限原因，不增加内部控制流程菜单。具体规则与 T36–T39 见 Unit 模型细则。

### 首版样板

- 泵房 SCADA：两台泵、一个水箱，Modbus RTU 行为模拟，监控与受控启停，不要求能源对象。
- 并网储能：PCC 电表、两组独立受控储能单元，配置计划、需量、防逆流和能力约束。
- 并网光储充：增加光伏和充电资源，配置同一 PCC 下的联合目标及画面。

每个样板独立证明接入、建模、逻辑、画面、操作及离线运行；能源样板分别验证换厂商 Profile。既有模块测试可复用，但不能拼接不同项目的局部成功，冒充完整应用。升级回滚和交付检查不再是样板必验项。

### 目标到验收证据的对应表

本表回答“这条需求为什么存在、怎样证明它实现了产品目的”，是规格追踪，不是新增检查模块或审批流程。`US-编号` 对应附录 A 的固定故事标签，`T编号` 对应附录 B；退役编号不纳入当前目标。

**证据登记基线：** 本次仅补文档，没有执行以下完整任务，也没有逐一核验历史记录与当前规格的对应关系，因此目标级结果统一标为“待验证”。这不否定既有局部测试，也不宣称仓库没有其他证据；只有登记了与该目标、项目及版本匹配的实际结果，才能更新目标结论。

| 产品目标 | 用户实际完成的任务 | 对应需求 | 验收索引 | 可观察结果：做到什么才算完成 | 当前证据／仍需补的证明 |
| --- | --- | --- | --- | --- | --- |
| 开源底座可独立制作 SCADA | 交付人员从空白接入两泵一水箱，配置点位并运行 | US-01–US-05、US-07、US-23–US-27、US-63–US-64 | T01–T04、T27、T33 | 不安装 EMS、不改项目代码；真实 RTU 软件路径上读值、解释质量、执行获准操作并识别拒动／断线 | **待验证**：已有 RTU 测试定义可复用，仍需当前泵房完整操作记录、配置与设备反馈 |
| 同类设备与业务单元可复用 | 用通用对象表达监测、供水和能源项目，复用模板并替换等价映射 | US-08、US-40、US-65–US-67、US-71–US-72、US-76 | T14、T28、T34、T36、T40 | 地址与实例参数独立；业务引用稳定；缺失能力明确提示；通用 Unit 不要求能源字段，普通 Device 可直接使用 | **待验证**：需两个实例及换 Profile 前后结果、Unit 成员映射和失败反例；模型文档不是运行证据 |
| 无代码表达业务逻辑 | 交付人员配置决策表、状态机和参数化规则实例，模拟后明确应用 | US-06、US-45 | T13、T29、T30 | 不写自由脚本；命中与转移可解释，模板实例互不误控；模拟不写真机，保存草稿不改变运行内容 | **待验证**：已有规则测试定义可复用，仍需从编辑界面到实际规则行为的记录 |
| AI 制作出可操作的应用 | 用文字及标注截图生成、局部修改并复用 2D／Three.js 画面，从中控制设备 | US-11–US-22 | T05–T08、T31 | 不人工改源码兜底；布局、数据和动作绑定正确；模型失败保留工作；断开模型后应用仍可授权操作；预览不写真机 | **待验证**：需真实 DeepSeek 修改任务及费用记录、绑定回归、控件与设备反馈、离线网络记录；文档支持图片不等于效果通过 |
| 操作员能直接使用现场应用 | 登录、定位设备、核对数据、执行操作及允许的运行调参 | US-22、US-46、US-52、US-54–US-56 | T04、T16–T17、T20、T31 | 当前对象清楚，权限与单位明确；等待、失败及未知不伪装成功；切站不误控，重连不重放命令，无需理解后台阶段 | **待验证**：需目标角色的实际任务记录、错误提示与越权反例，页面截图或导航可达不足以证明 |
| 异常可定位、运行数据可使用 | 操作员定位报警、确认接手、核对设备反馈，查询并导出获准历史 | US-07、US-54–US-55 | T01、T17、T32 | 接手不消除物理故障；报警过程不误合并；质量、缺样和时间口径清楚；导出与权限、查询一致 | **待验证**：需报警发生至恢复的过程、关联设备数据、查询及导出结果；报警“存在”不足以证明闭环 |
| 储能 EMS 可通过配置使用 | 绑定 PCC 与两组能源单元，使用计划、需量、防逆流模板和运行画面 | US-28–US-39、US-68–US-70、US-73–US-75 | T09、T11–T12、T15、T35、T37–T39 | 目标、实测、受限原因可解释；层级约束共同生效，资源不重复计；额定、实时允许、可分配口径清楚 | **待验证**：需同一个储能项目的输入、配置、实际设备结果和受限／故障场景；纯分配计算测试不能单独证明 |
| 光储充协同复用同一底座 | 在光储充项目绑定实际资源、配置联合目标并使用同一类画面和操作 | US-28–US-40、US-68–US-70、US-73–US-75 | T10–T12、T14–T15、T35、T37–T39 | 光伏、充电与储能含义不同但关系清楚；缺失控制能力不虚构操作；联合约束成立，不能用净额掩盖局部反送 | **待验证**：需该光储充项目自身的配置、换 Profile 结果、反馈与故障记录，不能借用另一储能项目的局部通过 |
| 工程成果可重复使用并离线运行 | 保存、预览、导出工程，在干净实例重新绑定现场并运行 | US-09–US-10、US-20–US-21、US-41–US-42、US-44–US-45、US-53 | T08、T13、T19、T26 | 产物与依赖确定，数据和命令绑定正确；不复制旧现场秘密或命令；不依赖外部 CDN；保存／生效明确 | **待验证**：需工程包、版本关联、两次安装结果及冷缓存断网记录；旧冻结／复用预览不等于完整工程可移植 |
| 商业划分不破坏底座独立性 | 用户不买 EMS 使用 SCADA；能源客户在既定授权范围运行 EMS | US-01、US-17、US-57–US-58、US-60 | T01、T24、T36 | 底座基础操作、数据与安全不被 EMS 锁住；开发模拟不占生产授权，授权到期不停止既有授权运行 | **待验证**：需无 EMS 环境和授权边界用例；许可证文本与商业设计说明不能证明软件行为已实现 |
| 项目能由非开发者独立完成和接手 | 另一位不熟悉源码的交付人员制作各样板，客户完成日常任务 | US-61–US-62 | T26，并复核各样板适用项 | 无开发者代配置、改库或人工修生成代码；记录阻塞、工时和介入；软件、物理通信、真机及性能分别结论 | **待验证**：需独立试用任务记录及对应签收；本规格和示例不能作为已经试用成功的证据 |

#### 如何登记证据

每条实际证据至少说明：对应目标与测试编号、工程／代码版本、设备或模拟器及配置、执行时间和人员／自动化工具、实际步骤与结果、记录位置和未覆盖范围。敏感信息不得随证据公开。

只完成局部时记录“局部已验证”并列明缺口；失败和未执行分别记录，不能因为脚本退出成功而更新为目标完成。模型固定响应、虚拟串口、物理链路、真机与独立用户试用互不替代。同一目标在储能与光储充上适用时，分别登记，不能拼成一份不存在的完整项目结果。

已有线索仅用于寻找可复用测试：[RTU 测试定义](../../internal/decision/rtu_linux_test.go)、[规则测试定义](../../internal/ems/rule/engine_test.go)。它们的存在不代表本轮已经执行或覆盖完整用户任务。[历史黄金路径记录](../../evidence/golden-path.json)虽然包含 `status: pass`，同时记录 1 项阻断及 `deliveryReady: false`，主要是旧页面流程证据，不能作为当前目标完成凭据。

## User Stories

当前故事见附录 A。旧编号保留，退出范围的编号在附录 C 标记；63–70 深化点位、建模与 EMS 应用内容，71–75 补充通用 Unit 和能源组合行为，76 明确跨行业通用物模型。故事不对应独立页面配额。

## Implementation Decisions

用户界面围绕任务组织，不把内部机制逐个做成菜单。点位、模型和操作身份一致；保存与生效清楚；权限、互锁和真实反馈由平台承担，不让用户替软件处理仲裁与提交阶段。

对象分工、内部可靠性、运行形态与商业约束移至[附录 D](#appendix-d)，供设计和实现时查阅，不要求终端用户学习。具体字段和配置行为见平台能力细则。

## Testing Decisions

主测试入口仍是实际应用与正式设备通信路径，但产品本身不新增检查工作台。每个样板从空白完成配置并运行；点位、模型、规则、状态机、AI 操作和报警历史都有正向与失败场景。

虚拟 RTU 经过真实帧、CRC、站号和串口读写，不能用 TCP 或内存赋值替代；物理串口与目标设备仍独立签收。AI 固定响应测试与真实生成效果分开，付费调用另需预算授权。离线运行验证冷缓存下脚本、模型和素材本地可用。

用户验收关注“能配、能用、含义一致”；仲裁、命令阶段和故障安全由底层回归守住，不要求用户逐阶段走运维流程。量程、时序、容差和性能目标在相关测试前明确，不凭空承诺覆盖率或无限容量。

当前测试见附录 B。退出范围的检查／升级／恢复测试列入附录 C，仅作历史索引，不计本轮缺口或完成门槛。

## Out of Scope

- 独立交付检查中心、问题清单工作流、评分／验收状态机。
- 升级差异与三方合并、版本回滚、备份／灾难恢复中心、授权迁移恢复流程。
- “加入 EMS 能力”独立用户旅程、包安装向导、能力市场；EMS 功能内容本身保留。
- 用户必须理解或操作的仲裁、提交、命令阶段管理中心；必要后端保护与诊断不删除。
- 首版离网、STS 切换、黑启动；泵房自动轮换、恒压优化；任意后端控制脚本。
- AI 自主实时控制、网页直写设备、多模型市场、强制云订阅和热插拔框架。
- 没有证据的厂商／协议支持、性能保证；以模拟器冒充真机；直接同步 GitHub、提交或修改产品代码。

## Further Notes

本轮从“交付运维流程”转向“平台开发能力”。旧规格和白话说明中的检查、升级恢复及加入 EMS 章节不再构成当前需求；历史文字以最新范围说明为准。减少运维叙述不改变权限、互锁、命令真实性及数据保护要求。

## Appendix A

### 当前用户故事（固定 US 编号，缺号表示历史项退出）

- **US-01**：作为交付人员，我希望不安装 EMS 就能建立 SCADA 项目，以便交付非能源监控与操作应用。
- **US-02**：作为交付人员，我希望从空白项目建立现场拓扑和设备模型，以便表达真实现场，而不是依赖预置演示项目。
- **US-03**：作为交付人员，我希望在已支持协议下用声明式 Profile 描述新厂商设备，以便适配时无需修改项目代码。
- **US-04**：作为交付人员，我希望配置通道、站号、点位类型、单位、缩放及读写方向，以便设备数据与操作目标含义明确。
- **US-05**：作为交付人员，我希望缺失或不支持的设备能力被明确列出，以便停止错误配置，而不是接受平台猜测。
- **US-06**：作为交付人员，我希望用决策表和状态机表达业务逻辑，并把常用决策表保存为类型化输入与参数模板，以便换设备时只填差异参数、不写脚本、不复制旧目标绑定。
- **US-07**：作为交付人员，我希望设备离线、数据过期或无效时显示真实质量和原因，以便不把失效数据当成有效控制依据。
- **US-08**：作为交付人员，我希望复用已交付项目的工程资产并重新绑定现场地址、凭据和控制授权，以便不复制旧站的秘密或命令。
- **US-09**：作为交付人员，我希望交付工作台可以管理多个项目，以便复用经验，同时保持每个现场运行实例只部署一个项目版本。
- **US-10**：作为交付人员，我希望一个现场运行实例承载一个确定的项目内容，项目内可组织多个 Site，以便设备和应用归属清楚，而不混装多个独立工程。
- **US-11**：作为交付人员，我希望用自然语言让 DeepSeek 生成网页代码，以便形成可运行的组态，而不是一张示意图。
- **US-12**：作为交付人员，我希望 3D 画面使用 Three.js，以便在项目中表达空间和设备关系。
- **US-13**：作为交付人员，我希望通过对话或标注截图修改可复用画面，并以实例参数绑定同类设备，以便不用人工改代码，也不为每台设备重新生成布局和绑定。
- **US-14**：作为交付人员，我希望 AI 只使用实际存在的模型和点位绑定，以便避免虚构设备值或操作目标。
- **US-15**：作为交付人员，我希望发送前看到将交给模型的内容范围，以便控制代码、设备模型和截图的信息出站。
- **US-16**：作为交付人员，我希望默认不发送现场地址、凭据、账号、历史和实时运行数据，并检查截图中的敏感内容，以便保护现场信息。
- **US-17**：作为开源底座用户，我希望自备 DeepSeek 凭据、独立承担模型调用费用，以便不必购买 EMS 或订阅平台云服务才能生成画面。
- **US-18**：作为交付人员，我希望新画面先进入隔离预览并默认连接模拟设备，以便调整时不会触发真实设备写入。
- **US-19**：作为交付人员，我希望生成失败时看到具体错误和可继续修改的上下文，上一可用画面仍保留，以便模型网络、凭据、额度或代码问题不会让我从头开始，也不影响已部署应用。
- **US-20**：作为终端客户，我希望部署后的画面、素材和交互不依赖模型或外部 CDN，以便现场断网仍能使用。
- **US-21**：作为交付人员，我希望生成源码、构建产物和固定依赖随项目保存与导出，以便在其他干净实例上运行相同应用，无需重新生成。
- **US-22**：作为终端客户，我希望在 AI 生成的 2D／3D 页面上对明确设备或 Unit 发起获准的启停、模式切换或设定值操作，必要时明确接管范围，并获得真实反馈；离开页面不丢失原目标结果；明确允许的命令可在同一请求限定窗口内按间隔重发，目标回读后停止，总时限到期未知不自动重开请求，数值目标和启停分别按已确认规则处理，以便直接控制现场而不误控其他设备。完整行为见[US-22 场景与 T31 子场景](2026-11-13-core-capabilities.md#us-22-已确认操作场景)，权限与保护不由网页绕过。
- **US-23**：作为交付人员，我希望两泵一水箱样板展示液位、压力、运行反馈、就地／远程状态和故障，以便验证底座独立交付能力。
- **US-24**：作为交付人员，我希望模拟设备表现出启停过程、反馈延迟和故障拒动，以便验证命令生命周期而不只是读写固定数值。
- **US-25**：作为测试人员，我希望软件验收经过虚拟串口上的 RTU 帧、CRC 和站号处理，以便不以 TCP 或直接赋值替代串口协议验证。
- **US-26**：作为测试人员，我希望能够重复触发断线、超时、迟到回读和恢复场景，以便验证异常结果与恢复行为。
- **US-27**：作为验收人员，我希望虚拟串口、真实串口／RS485 和目标设备真机证据分别标注，以便判断每份证据实际证明什么。
- **US-28**：作为能源项目交付人员，我希望直接使用 EMS 包提供的设备模型、策略模板、画面和参数定义，以便把能源项目配置出来，而不是先学习一个独立的“加入 EMS”流程。
- **US-29**：作为能源项目交付人员，我希望以 EnergyUnit 的可独立受控能力进行调度，以便设备厂商和寄存器差异不泄漏到业务策略。
- **US-30**：作为能源项目交付人员，我希望 ResourceGroup 可跨 Plant 但不能跨 Site，且同一 EnergyUnit 仅属一个有功组，以便避免重复分配。
- **US-31**：作为能源项目交付人员，我希望每个 PCC 的反馈方向、数据时效和受影响资源明确，以便不以全站净额掩盖局部反送。
- **US-32**：作为操作员，我希望 96 点计划的空缺时段保留“无计划目标”含义，以便系统不擅自补零。
- **US-33**：作为操作员，我希望 15 分钟滑动需量依据有效样本计算，并在缺样时说明不可用，以便不执行缺少依据的预测性削峰。
- **US-34**：作为操作员，我希望同时启用的能源策略产生一致、可解释的设备目标，以便冲突由平台处理而不是由我手工协调多个写口。
- **US-35**：作为操作员，我希望能力受 BMS、SOC、温度、在线状态和数据时效限制，以便不请求当前不能提供的充放电功率。
- **US-36**：作为操作员，我希望看见当前策略、设备目标、实际值和异常原因，以便判断设备是否按预期运行；详细命令阶段按需查看。
- **US-37**：作为操作员，我希望允许重发的命令只在同一请求的声明窗口内继续尝试，总时限到期仍无目标回读时明确显示结果未知并停止发送，故障动作按场景执行，以便系统不假装成功、不隐式重开请求或一律置零。
- **US-38**：作为操作员，我希望人工接管和恢复自动都受权限、安全约束及明确确认控制，以便控制权可解释。
- **US-39**：作为交付人员，我希望储能与光储充样板都能验证故障后的能力变化、分配和联合约束，以便证明行业包不仅有配置页面。
- **US-40**：作为交付人员，我希望替换厂商 Profile 后能够定位不等价或缺失的映射并重新验证，以便换厂商不意味着静默降低控制保障。
- **US-41**：作为交付人员，我希望项目包包含设备与点位模型、Profile 引用、规则、状态机、画面、仿真场景和部署参数声明，以便复用并运行同一工程。
- **US-42**：作为交付人员，我希望使用的行业能力与依赖版本清楚，缺失时直接指出受影响内容，以便正确运行工程，而不进入独立包管理流程。
- **US-44**：作为交付人员，我希望保存配置、预览和部署不会自动启动设备，以便工程制作与实际控制的效果明确。
- **US-45**：作为交付人员，我希望编辑、保存和预览时明确知道内容是否保存及是否生效，失败保留可修正输入、离开未保存编辑有提醒，以便不丢工作或误以为新配置已在现场运行。
- **US-46**：作为操作员，我希望在工程明确允许的范围内调整运行参数，以便不为日常调参重新部署，同时保留校验、确认和历史。
- **US-52**：作为操作员，我希望通信重连或进程重启后显示重新读取的设备状态，不自动重发旧命令，以便避免重复或错误控制。
- **US-53**：作为交付人员，我希望在干净实例上重复安装同一项目版本得到相同工程产物，以便证明交付可重复，而不要求不同现场实时值相同。
- **US-54**：作为操作员，我希望登录后进入负责现场的运行应用，找到设备并定位报警，查看反馈、查询和导出获准历史、执行授权操作，以便不购买 EMS、不理解工程模型或后台流程也能完成基础日常工作。
- **US-55**：作为客户管理员，我希望管理账号、设备范围和应用访问权限，并在本人可授予范围内管理项目自动运行授权，以便区分谁能编辑、谁能应用／启用、谁能授予许可。自动逻辑不依赖创建者登录；许可明确到逻辑、读取对象、控制目标、动作及参数范围，Unit 组合操作不隐式开放成员直接操作。撤权停止相关后续请求与发送，不假装撤回已发动作或停机。完整行为见[项目自动运行授权](2026-11-13-core-capabilities.md#项目自动运行授权已确认)。
- **US-56**：作为客户组织，我希望可显式授予合适人员交付权限，以便不因客户身份被永久禁止修改工程。
- **US-57**：作为 EMS 购买方，我希望按生产现场运行实例授权，而不是按点位、设备或画面计费，以便扩展项目内容时成本规则明确。
- **US-58**：作为交付团队，我希望开发和模拟测试不占生产授权，以便充分验证项目后再交付。
- **US-60**：作为终端客户，我希望授权到期不停止已授权版本在已授权现场的运行、安全操作和历史读取，以便现场不依赖续费或云端持续校验维持安全。
- **US-61**：作为验收人员，我希望另一位不了解源码的交付人员能按文档完成约定样板，并看到明确遗留问题，以便验收不依赖开发者现场代办。
- **US-62**：作为产品负责人，我希望软件、物理通信、M5 真机、多厂商互操作、性能和独立用户试用各自有结论，以便不把某一层通过扩大为整个产品达标。
- **US-63**：作为交付人员，我希望批量导入、编辑、导出和复制点表，以便快速建立多设备项目，而不是逐点重复录入。
- **US-64**：作为交付人员，我希望在点位工作台同时查看来源、原始值、业务值、单位、时间和质量，以便准确排查编码、缩放及绑定问题。
- **US-65**：作为交付人员，我希望设备模板和实例分离，实例复用属性、命令、事件与默认配置，以便同类设备保持一致而现场参数可独立设置。
- **US-66**：作为交付人员，我希望按已有模板批量建立设备实例，并为各实例填写连接和地址差异，以便复用工程定义而不复制秘密或共享错误绑定。
- **US-67**：作为交付人员，我希望在开源底座中用采集点、明确来源的虚拟输入及其他计算点，通过受限公式生成实时只读计算点，供模型、画面、报警和规则复用；能就地查看输入快照、时间质量、公式版本、中间结果／错误及下游影响，避免上层各自猜算。虚拟值按用途和权限修改，模拟输入不进入真实控制，旧数据不被重算续鲜，历史不被新公式重写。完整行为见[实时计算点](2026-11-13-core-capabilities.md#实时计算点已确认)。
- **US-68**：作为能源项目交付人员，我希望从 EMS 策略模板配置计划、需量、防逆流和联合调度参数，以便不用编辑寄存器或理解内部仲裁实现就能表达业务目标。
- **US-69**：作为能源项目用户，我希望查看能流、计划与实际曲线、设备可用能力和受限原因，并执行获准启停及功率操作，以便使用完整能源应用而非只查看调度日志。
- **US-70**：作为能源项目交付人员，我希望绑定 Site、Plant、ResourceGroup、EnergyUnit 与 PCC 的实际关系，并看到关联设备和能力，以便明确每项策略作用在哪里。

- **US-71**：作为交付人员，我希望使用平台通用 Unit 模板组合设备并提供完整业务属性与操作，以便供水等非能源应用也能复用业务单元，不被迫填写 SOC 或额定能源参数。
- **US-72**：作为交付人员，我希望显式绑定 Unit 的必需／可选成员角色，并让规则和画面引用其稳定模型，以便等价换品牌主要修改 Device/Profile 映射，不重做应用。
- **US-73**：作为能源项目用户，我希望站点、电站、资源组与能源单元的目标和限制共同生效，并明确目标缺口，以便知道当前资源实际能满足多少需求。
- **US-74**：作为能源项目用户，我希望区分额定、实时允许和本次可分配能力及其数据来源，以便不把铭牌能力、分配目标或实测值混在一起。
- **US-75**：作为交付人员，我希望多设备业务单元明确观测、保护和执行角色，以及成员异常的影响范围，以便共享测量不重复累计、多执行成员不重复领取总目标、部分成功不冒充整体成功。

- **US-76**：作为交付人员，我希望用同一套 Site、Area、Unit、Device、Point 与 Group／业务关系表达监测、供水和能源项目，以便按实际需要组织对象并复用模型，而不被迫套固定层级或重复建一套行业底座。

## Appendix B

### 当前样板适用关系

| 能力测试 | 泵房 | 储能 | 光储充 |
| --- | --- | --- | --- |
| T01–T02 | 泵房专用必验 | 接入由本项目 T26 验证 | 接入由本项目 T26 验证 |
| T03–T08、T13、T16–T17、T19–T20、T26–T34 | 验证实际底座能力及控件；只读聚合不得替代设备保护 | 验证底座能力与本项目绑定 | 验证底座能力与本项目绑定 |
| T09、T11–T12、T15、T35 | 不适用能源语义 | 必验 | 必验 |
| T10 | 不适用 | 不适用 | 必验 |
| T14 | 声明支持换厂商时验证 | 必验 | 必验 |
| T24 | 验证不需 EMS 授权 | 验证声明的商业使用范围 | 验证声明的商业使用范围 |
| T36 | 必验通用供水 Unit 与直接 Device 并存 | 验证 EnergyUnit 使用同一通用契约 | 验证 EnergyUnit 使用同一通用契约 |
| T37–T39 | 不要求能源字段；通用成员绑定与异常语义纳入 T36 | 必验层级约束、三种能力与多设备组合 | 必验层级约束、三种能力与多设备组合 |
| T40 | 验证简单监测与泵房共用通用模型，层级不强制 | 验证 Plant／EnergyUnit／ResourceGroup 的专业化 | 验证同一模型骨架表达不同能源类型 |

通用模块回归可复用，项目证据不能跨样板拼接。T18、T21–T23、T25 已移除；下表不包含它们。T27–T32 细化既有底座能力，T33–T35 加深点位、模型复用与 EMS 配置。

### 当前行为验收

| 编号 | 场景 | 必须观察到的结果 |
| --- | --- | --- |
| T01 | 不安装 EMS，从空白建立泵房项目 | 通过应用完成模型、RTU 接入、画面、报警和受控启停；不要求能源对象，不改源码；客户能定位报警、授权处理、查看反馈、追溯并导出获准历史 |
| T02 | 两泵一水箱行为模拟 | 液位、压力、状态及故障随明确场景演进；启停、就地拒动、保护拒动和延迟反馈与模拟器契约一致 |
| T03 | RTU 故障注入 | 正式串口路径注入错站号、CRC 错误、分片／间隔、断线、超时和迟到反馈；错误样本不确认新命令，恢复不重放旧命令。记录字节与软件时间，物理时序另行测量 |
| T04 | 命令结果真实性 | 区分接受、提交、确认、失败和未知；错误、旧或不相关样本不确认命令，记录与设备侧观察相符 |
| T05 | AI 文本生成与标注修改 | 首次生成及对话／截图局部修改符合意图，原绑定和授权操作不被破坏，不人工修代码兜底；网络、凭据、额度或生成失败有明确提示，保留上一可用画面和上下文，已部署应用仍可使用 |
| T06 | 生成结果不安全或无效 | 预览及正式画面均拒绝宿主凭据访问、越权数据／动作和未获准外连；覆盖伪造桥接消息、旧页面及撤权后请求。预览不写真机；构建不继承生产秘密或访问运行数据，失败不替换运行版 |
| T07 | AI 内容出站 | 可检查实际发送范围；未获准的地址、凭据、账号、历史、实时数据不被发送；截图敏感信息检查有明确过程 |
| T08 | 离线画面与渲染失败 | 干净浏览器冷缓存断外网安装，检查脚本、Three.js、addons、模型、纹理、字体及使用的解码器／worker 均本地可用；WebGL2 不可用或上下文丢失明确提示，不伪造正常状态；获准操作仍经平台 |
| T09 | 储能策略配置与运行 | 使用模板配置 PCC、储能能力、计划、需量和防逆流，能看到配置作用范围、设备目标、实际结果和受限原因；冲突及故障约束由平台一致执行 |
| T10 | 光储充功能包 | 建模并绑定光伏、储能、充电和 PCC，在同一项目配置联合目标、资源限值及画面；看见能流、能力和目标／实际差异，不强制独立加入包流程 |
| T11 | 计划及需量时效 | 96 点缺段不补零；需量窗口为 (t-15min, t]，每分钟滑动，15 个一分钟分段各至少一个新鲜有效样本，先段内平均再段间平均；缺段标明区间并不做预测性削峰，独立安全约束仍有效；验证跨窗口回放 |
| T12 | 控制记录一致性（内部保障） | 底层测试核对请求、分配、爬坡后实际提交、回读和实测，记录不得相互冒充；不据此新增面向用户的仲裁／提交管理模块 |
| T13 | 草稿隔离与关联配置生效 | 明确应用并运行 A 后，编辑并保存草稿 B；B 明确应用前仍运行 A。关联变更按能力细则 T13-A–T13-F 校验：已知依赖与影响可核对；在途／待核实请求阻止影响其目标、映射或反馈依据的应用；必要局部切换等待合格新观测后按条件恢复；失败不产生混合组合，旧组合可用才继续，否则相关功能不可用；旧依据草稿不能静默覆盖新的相关生效配置。无关对象与必要保护不受误伤。模拟不写设备，仅发布项目包版本不等于应用规则或启用控制 |
| T14 | 换厂商 Profile | 必需能力缺失或映射不等价时给出具体问题；重新绑定和验证后使用相同逻辑能力，旧验证不冒充新设备证据 |
| T15 | 组归属与 PCC | 跨 Site 或重复有功归属被拒绝；同站不同 PCC 的反送不能用净额相抵来伪装通过 |
| T16 | 定位对象与切站 | 当前项目／站点／设备清楚；列表、画面、报警指向同一对象；切换后旧目标、迟到响应或旧页面不能冒充当前对象或继续越权操作 |
| T17 | 权限与运行数据导出 | 仅获运行操作权限的账号不能修改工程；管理员与交付权限显式授予。授权用户可在无 EMS 时导出获准运行历史，越权导出或伪造网页请求被服务端拒绝，项目包不代替历史导出。联验能力细则 T17-A–T17-F：自动主体不依赖个人会话；编辑、应用／启用、授权管理分开；许可范围不随复制／分组扩大；Unit 命令不隐式开放成员直接操作；新版本不绕过应用及授权校验；撤权停止后续发送但不撤回已发动作，重新授权不解除旧请求阻断 |
| T19 | 工程资产可移植 | 导出并在干净实例安装后，工程定义与确定产物一致；现场秘密、控制授权和旧命令不随复用带入 |
| T20 | 运行调参 | 允许范围内经授权的修改直接生效并留痕；越界、越权及修改互锁定义的请求被拒绝，不能把工程定义伪装成普通参数 |
| T24 | EMS 使用与许可边界 | 普通 SCADA 不要求 EMS 授权；已声明商业能力的使用范围明确，到期不停止已授权版本既有现场的控制、安全操作和历史读取；本轮不验授权迁移系统 |
| T26 | 用户独立完成任务 | 交付人员能从空白或模板制作样板，操作员按权限进入运行应用、找到设备并完成常用任务；无配置、未保存、已保存未生效及失败都有明确提示。记录工时、阻塞与开发者介入；改代码／改库代办或跨项目拼接通过不算独立完成 |
| T27 | 通用接入 | 通过正式串口路径配置连接、设备与 Profile，核对编码和缩放；诊断错站号、坏帧与离线，重连不重放命令，缺失及不等价映射明确报告 |
| T28 | 物模型 | 属性、命令、事件及实例映射一致；换厂商保持逻辑引用，错误类型、只读写入、缺失成员与不等价映射被识别，画面和规则不靠中文名称猜语义；观测／配置／目标／反馈用途及历史记录方式明确；调整额定配置不改写实测历史；实例不能静默放宽模型硬约束，最终有效约束及来源可解释，冲突无解不可生效 |
| T29 | 决策表规则 | 验证有序首条命中、未命中、持续／冷却、坏值／过期阻断、引用校验、模拟零真实写入及草稿隔离；命中行、输入、请求与命令结果可追溯；同模板建两实例，分别绑定设备和参数；错类型在编辑处指出，改 A 不影响 B，模拟 A 不请求 B，保存仍不等于生效；解释求值来源、版本及被首行遮蔽的满足行，模拟事件不能触发真实规则，流程结束不冒充设备到位，规则动作联验 T31 的既有协调边界；求值与计时按能力细则 T29-A–T29-F 验证：输入／计时触发、持续中断重算、资格先于首行选择、完成／等待／冷却不让位、未知不当假、冷却到期不积压补发、明确启用及重启不绕过请求阻断；T29-G–T29-I 验证同实际控制能力单一活动来源、显式交接、在途阻断、失效不自动抢占及场景失效策略，不因 Unit／Device 入口不同重复获权 |
| T30 | 状态机 | 声明状态、事件、守卫、转移及等待处理；验证合法转移、守卫拒绝、延迟反馈、超时和重启恢复。请求启动不等于已运行，旧状态和旧动作不自动重放；歧义转移必须指出 |
| T31 | AI 组态设备控制 | 用实际生成的 2D／Three.js 页面操作 RTU 模拟设备，核对目标、反馈和追溯，并验证能力细则的 T31-A–T31-H：范围确认、自动接管、切页结果归属、未知处理、最新有效数值目标、启动中停机、停止中不自动重启及重复／拒绝路径。一份画面切换两泵，读写目标一致；缺参、模型不匹配或单目标不唯一时禁止控制。原有越权、互锁、过期数据、断线和旧页面反例继续验证；只读设备无虚构操作，暂不可用说明原因；写入值回填或协议应答不算独立设备反馈，无有效反馈不能显示已运行。断模型与外网仍可经本地平台操作，预览对真机零写入；补验 T31-I–T31-L：仅声明允许的命令在同一请求窗口内按间隔重发，有效目标回读后停止，终止条件立即停止后续发送，总时限未知后不得重开；人工与规则共用边界，尝试可追溯，不以重复点击重置预算 |
| T32 | 报警与历史闭环 | 异常发生、接手、恢复和关闭有真实记录；确认不消除物理故障，持续异常去重；可查关联设备和数据，历史缺样可见，查询与导出受权限约束；两个同名但不同定义的报警不合并；严重度变化更新同一持续过程，首次发生时间不被最近触发覆盖，恢复再触发形成新过程；核对历史保留边界前、边界上和边界后的记录，清理前后查询与导出范围一致，时间口径、清理粒度及延迟符合声明，保留范围内不提前删除，已清理与采集缺样可区分 |
| T33 | 点位工作台 | 批量导入、编辑、复制及导出点位，结果明确成功／失败行及原因；定位类型／地址／缩放错误，查看原始值、业务值、单位、质量和时间；重复身份与引用影响可见，失败不冒充全部成功，缺值不当零；同设备压力过期但运行反馈有效时分别呈现，正常观测不抹除；依赖压力的动作不能仅凭全局在线状态获准；两设备点表往返不串读写或丢失语义，显示精度不改变业务值，恒定值采集成功仍新鲜，页面刷新不更新采集时间；点位草稿与运行配置分开，应用失败不假报生效。联验能力细则 T33-A–T33-G：开源底座实时计算链、输入快照与时效传播、分支有效性、错误解释及草稿试算、虚拟值权限／模拟隔离、公式历史与重启恢复；计算点不直写设备，不重算续鲜或重写历史 |
| T34 | 模型模板与实例复用 | 从模板建立多个实例，公共定义复用、现场参数独立；Profile 替换保持逻辑引用，实例覆盖清楚，只读聚合有来源和质量，错误循环或无效引用被指出；同实例同时出现在区域与 PCC 视图不重复累计；改变纯展示位置或标签不改变授权、策略作用范围或隐式广播命令；复制配置不继承源设备的有效观测、时间或命令运行态，不因复制发命令，配置默认值不写入实测历史；约束与复制反例同时用于非能源 Device／Unit，详见能力细则 T34 |
| T35 | EMS 应用内容 | 用模型与策略模板完成能源对象、96 点计划、需量、防逆流及光储充参数配置；AI 画面可呈现能流、目标／实际曲线、能力限制和获准操作，不凭空生成收益或运行值 |
| T36 | 通用 Unit | 无 EMS 的供水 Unit 可组合驱动与传感器，对外属性和操作被规则及 AI 画面复用；不要求 SOC、额定 kWh 或 Plant。单个传感器仍可直接使用。缺成员、模型不匹配、只读共享与写目标冲突有明确结果 |
| T37 | 层级目标与约束 | 同 Site 多 Plant 使用跨 Plant 资源组限制；相关站／电站／组／单元／PCC 约束同时有效，资源不重复计；用户能区分原目标、可满足部分与缺口，局部反送不被全站净额掩盖。联验 Unit 规格 T37-A–T37-F 的确定例子：硬约束内需量优先于经济计划，同类储能按可分配能力比例且共享额度只用一次，剩余需求在可用资源中继续分配；人工接管剔除自动份额但保留 PCC 实测；光储充按降低购电／抑制反送的明确次序协调，目标不冒充实测 |
| T38 | 三种能力口径 | 额定、实时允许、本次可分配能力有明确来源、方向、单位与时效；必需观测缺失／过期不默认使用额定能力，功率／能量不混用，目标与实测不冒充能力 |
| T39 | 多设备组合 | PCS／BMS／测量等角色按模板实际需求绑定，多执行成员不重复领取总目标；成员故障按依赖限制能力，部分成功不报整体成功；共享测量不重复累计，同一目标无独立重复写权，等价 Profile 替换保持 Unit 业务引用 |
| T40 | 通用物模型跨行业 | 同一对象与模型机制能表达简单监测、供水 Unit 和 EMS 专业模型；Site／Area／Unit 层级按实际使用，普通 Device 不需能源字段。Group 关系不复制资产或隐式控制成员，模型／模板／实例／Profile 分工清楚；不以此声称支持任意行业或协议 |

## Appendix C

### 退出当前范围的历史索引

这些编号不复用，也不计入本轮通过率；不是要求换个名字重新实现。正常输入校验、AI 隔离预览和开发测试继续存在，但不作为交付检查产品模块。通信重连与进程重启安全仍由底层要求覆盖，不等于恢复管理产品。

| 类型 | 编号 | 原主题 |
| --- | --- | --- |
| 用户故事 | US-43 | 独立交付检查入口 |
| 用户故事 | US-47 | 升级三方对照 |
| 用户故事 | US-48 | 升级／回滚参数兼容流程 |
| 用户故事 | US-49 | 扩展升级维护流程 |
| 用户故事 | US-50 | 版本回滚 |
| 用户故事 | US-51 | 灾难恢复 |
| 用户故事 | US-59 | 故障换机授权迁移 |
| 验收 | T18 | 独立交付检查 |
| 验收 | T21 | 升级冲突处理 |
| 验收 | T22 | 版本回滚与恢复流程 |
| 验收 | T23 | 灾难恢复 |
| 验收 | T25 | 授权迁移与到期恢复 |

旧故事 28 改为 EMS 内容使用，旧故事 10／21／41／42／44／45／52／55 去除被砍掉的流程要求；它们继续支持工程制作与日常使用，不另建新流程。

### 仍需细化的范围

- 点位与模型的具体字段、批量处理、派生聚合和策略模板定义，按能力细则落地。
- 真实 DeepSeek 生成质量、目标机图形能力、设备参数及性能规格需实测；模型输入支持不等于效果保证。
- 既有 Apache-2.0 代码与商业增量／权益的许可划分（原 D1）仍待明确。
- 控制来源与首版 EMS 协调（原 D2）已按[活动自动来源](2026-11-13-core-capabilities.md#活动自动来源与控制冲突已确认)及[能源目标协调与分配](2026-11-13-unit-model.md#首版目标协调与分配已确认)定案；具体样板仍须声明有效性、保护与失效参数，并验证例子，不新增用户仲裁流程或任意优化算法。
- 原 D3 离线授权迁移／恢复机制移出本轮范围；原 D4 预算与硬件合格线在相应试验前确定。

已有数据：此前勘察发现页面可达脚本不能证明完整应用、规则草稿隔离及调度记录存在需回归验证的路径。它们是开发依据，不再作为运维功能菜单。官方能力及限制来源保留在研究笔记；本轮没有运行产品测试、付费模型调用或真机试验。

## Appendix D

### 设计与实现参考（不转化为用户流程）

### 1. 点位、模型、实例与 Profile 分工

连接负责取得数据；点位负责描述数据来源、类型、转换、单位、时效和读写方向；物模型负责稳定业务属性、命令和事件；Profile 将厂商物理点位映射到逻辑含义。设备实例复用模型定义，保留自己的身份、现场地址及覆盖参数。

平台通用 Unit 在这些对象之上提供独立业务身份、成员角色和对外模型，复用现有规则／状态机表达组合行为；不复制一套点位或设备通信体系。模板、模型和画面可面向 Device 或 Unit，绑定时验证契约。EnergyUnit 是 EMS 的专业化 Unit，能源数值、PCC 和分配规则不进入通用对象的必填字段；具体持久化和代码实现另行设计。

规则、状态机、画面和历史引用稳定对象，不靠中文名称猜测含义。点表批量操作必须定位错误和引用影响；派生聚合说明输入和质量，不用缺省零掩盖缺值。字段与交互细节见能力细则。

模型成员声明观测、配置、目标或反馈等用途及历史记录方式；配置留痕不冒充传感器实测。展示归属与反馈／控制关系分开，纯展示位置或标签变化不隐式修改授权、PCC 或累计口径，展示组不自动广播命令。

型号定义说明支持哪些操作及参数约束，平台另给当前身份和现场条件下是否允许及原因；局部数据失效按成员分别表达，不用全局在线图标代替动作所需输入判断。

### 2. 可配置逻辑与 EMS 功能内容

通用决策表和状态机属于开源底座。能源模型与专业策略属于 EMS 包，复用相同接入、逻辑描述、画面、权限和历史能力。EMS 包应提供可直接配置的内容，不只是菜单开关，也不要求另走“加入能力”流程。

首版能源内容包含储能、光伏、充电及适用可削减资源的模型和能力；PCC、资源关系、96 点计划、15 分钟滑动需量、防逆流、资源限值和联合调度模板。模板明确所需输入、可调参数、作用资源及支持条件，缺失能力直接指出，不猜测、不静默补值。

能源页面优先显示设备能力、目标与实际值、计划和能流，以及为什么受限。仲裁、提交阶段与关联日志留作按需诊断和底层测试，不是独立产品模块。

### 3. AI 组态支持实际操作

首接 DeepSeek，用户自备凭据；AI 生成网页代码，3D 用 Three.js，全部通过对话或标注截图修改。控件绑定模型中实际存在且获准的启停、模式、设定值和运行参数操作。用户选择设备、核对操作并确认后，由平台执行，页面展示反馈或明确失败／未知。正式运行不依赖模型在线。

生成代码在预览与运行时均受隔离；预览默认连接模拟设备。网页不持有设备凭据，不直写协议，不绕过平台权限和互锁。模型输入限于获准工程内容和截图，不默认发送秘密、现场地址或运行数据。失败生成保留上一可用画面和修改上下文，而不是依赖人工修代码。

### 4. 最小项目与运行形态

保留一个 Go 业务服务、离线 Docker 运行、一个现场实例运行一个项目。项目可组织多个 Site；多个独立工程不混在一个运行实例中。

项目保存模型、点表、Profile 引用、规则、状态机、画面源码与确定产物、固定依赖和仿真场景。保留导入导出与干净实例运行同一工程；新现场重新绑定地址、凭据和授权。项目包不含升级迁移工作流或灾难恢复承诺。

编辑／草稿与当前生效内容分开，明确应用前不改变现场逻辑；已开放参数可在授权范围内调整。存在语义依赖的配套配置按[关联配置共同生效契约](2026-11-13-core-capabilities.md#关联配置共同生效已确认)处理，在原编辑／应用位置核对依赖、在途请求、相关依据版本与切换条件；失败不运行混合组合，不建设独立变更管理中心，也不承诺全项目事务或任意无中断切换。生成网页及资源随工程离线提供，不依赖 CDN。

### 5. 底层可靠性要求（不作为用户流程）

- 服务端校验身份、对象、参数和互锁；重复点击不无意重复动作；界面反馈不得把命令已发出冒充设备已执行。
- EMS 保持唯一最终写入所有权、安全约束优先、充放方向能力限制和逐 PCC 校验；过期或坏值不授权新控制。这里淡化展示，不删除控制保护。
- 人工接管、故障、断线重连和进程重启不得重放旧命令；故障处理按场景确定，不统一置零或擅自恢复输出。
- 96 点计划空段不补零。需量遵循既有 15 分钟滑动窗口及一分钟分段规则；缺样说明不可用，独立安全限制仍有效。
- 报警、历史、操作与控制记录真实保留；无效输入、未知结果和数据缺口明确表达。生成画面预览和字段校验不等于独立“检查”模块。

### 6. 权限与商业约束

操作员看数据、处理报警并执行获准操作；工程编辑要求相应权限。客户可获授工程权限，不以身份永久禁止。运行历史查询和导出不以购买 EMS 为前提。自动逻辑使用独立于个人会话的项目自动运行授权；工程编辑、应用／启用和授权管理分开，许可范围、Unit 组合及撤权语义统一按[能力细则的已确认契约](2026-11-13-core-capabilities.md#项目自动运行授权已确认)，不新增权限平台或审批流程。

EMS 继续按生产运行实例授权，开发模拟不占生产授权；到期不打断既有授权现场运行或关闭基本安全能力。具体付费增量须与既有 Apache-2.0 权利区分。授权迁移、故障换机恢复及复杂包管理不属于本轮功能交付，既有商业承诺留作历史记录，不由本轮撤销或默认实现。
